<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-lfe-arbiter  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="_static/jquery.js"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/sphinx_highlight.js"></script>
        <script src="_static/docs-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="Arbiter_ArbiterPLC_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-lfe-arbiter
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Arbiter</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ethercat.html">Box Hierarchy</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">ArbiterPLC</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="Arbiter_ArbiterPLC_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl">GVL</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-checkbounds">GVL_CheckBounds</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#checkbounds">CheckBounds</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkrangesigned">CheckRangeSigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkrangeunsigned">CheckRangeUnsigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#currentbpupdate">CurrentBPUpdate</a></li>
<li class="toctree-l2"><a class="reference internal" href="#cxdisplay">CXDisplay</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fast-faults-evaluate">Fast_Faults_Evaluate</a></li>
<li class="toctree-l2"><a class="reference internal" href="#machinesimulation">MachineSimulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-satt">P_SATT</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-arbiter">PMPS_Arbiter</a></li>
<li class="toctree-l2"><a class="reference internal" href="#testing">Testing</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-lfe-arbiter</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/Arbiter_ArbiterPLC_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this heading"></a></h1>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this heading"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_LFE_ARBITER</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;3.1.1&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl">
<h2>GVL<a class="headerlink" href="#gvl" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
   <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">Arbiter</span><span class="p">:</span><span class="mi">01</span>
    <span class="s1">&#39;}</span>
    <span class="n">g_fbArbiter1</span>    <span class="p">:</span>       <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">25</span><span class="p">);</span>

    <span class="n">ReqBP</span>   <span class="p">:</span>       <span class="n">ST_BeamParams</span><span class="p">;</span> <span class="o">//</span><span class="n">Currently</span> <span class="n">the</span> <span class="n">placeholder</span> <span class="k">for</span> <span class="n">the</span> <span class="n">fully</span> <span class="n">arbitrated</span> <span class="n">BP</span> <span class="nb">set</span>

    <span class="o">//</span><span class="n">Example</span> <span class="n">implementation</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FFO</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">FFO</span><span class="p">:</span><span class="mi">01</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[FFO]^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput1</span>      <span class="p">:</span>       <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">FFO</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[FFO]^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput2</span>      <span class="p">:</span>       <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span> <span class="p">(</span><span class="n">bAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

    <span class="n">g_rTestingVelocity</span>      <span class="p">:</span>       <span class="n">LREAL</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">VISIBLE_TEST_VELOCITY</span><span class="p">;</span>

    <span class="n">AttemptReset</span>    <span class="p">:</span>   <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">For</span> <span class="n">testing</span>
<span class="n">END_VAR</span>

<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="n">MAX_FAST_FAULTS</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-checkbounds">
<h2>GVL_CheckBounds<a class="headerlink" href="#gvl-checkbounds" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="n">nTooLow</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
    <span class="n">nTooHigh</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
    <span class="n">nDivByZero</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this heading"></a></h1>
<section id="checkbounds">
<h2>CheckBounds<a class="headerlink" href="#checkbounds" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckBounds</span> <span class="p">:</span> <span class="n">DINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">index</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">User</span> <span class="n">defined</span> <span class="n">local</span> <span class="n">variables</span>
<span class="n">VAR</span>
    <span class="n">sMessageLow</span>   <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;CheckBounds: Index too low (</span><span class="si">%d</span><span class="s1">)&#39;</span><span class="p">;</span>
    <span class="n">sMessageHigh</span>  <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;CheckBounds: Index too high (</span><span class="si">%d</span><span class="s1">)&#39;</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Index</span> <span class="n">too</span> <span class="n">low</span>
<span class="n">IF</span> <span class="n">index</span> <span class="o">&lt;</span> <span class="n">lower</span> <span class="n">THEN</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Increase</span> <span class="k">global</span> <span class="n">counter</span>
    <span class="n">GVL_CheckBounds</span><span class="o">.</span><span class="n">nTooLow</span> <span class="o">:=</span> <span class="n">GVL_CheckBounds</span><span class="o">.</span><span class="n">nTooLow</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Log</span> <span class="n">message</span>
    <span class="n">ADSLOGDINT</span><span class="p">(</span><span class="n">msgCtrlMask</span> <span class="o">:=</span> <span class="n">ADSLOG_MSGTYPE_WARN</span><span class="p">,</span>
               <span class="n">msgFmtStr</span>   <span class="o">:=</span> <span class="n">sMessageLow</span><span class="p">,</span>
               <span class="n">dintArg</span>     <span class="o">:=</span> <span class="n">index</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Index</span> <span class="n">too</span> <span class="n">high</span>
<span class="n">ELSIF</span> <span class="n">index</span> <span class="o">&gt;</span> <span class="n">upper</span> <span class="n">THEN</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Increase</span> <span class="k">global</span> <span class="n">counter</span>
    <span class="n">GVL_CheckBounds</span><span class="o">.</span><span class="n">nTooHigh</span> <span class="o">:=</span> <span class="n">GVL_CheckBounds</span><span class="o">.</span><span class="n">nTooHigh</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Log</span> <span class="n">message</span>
    <span class="n">ADSLOGDINT</span><span class="p">(</span><span class="n">msgCtrlMask</span> <span class="o">:=</span> <span class="n">ADSLOG_MSGTYPE_WARN</span><span class="p">,</span>
               <span class="n">msgFmtStr</span>   <span class="o">:=</span> <span class="n">sMessageHigh</span><span class="p">,</span>
               <span class="n">dintArg</span>     <span class="o">:=</span> <span class="n">index</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Index</span> <span class="n">OK</span>
<span class="n">ELSE</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">index</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-checkbounds">GVL_CheckBounds</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="checkrangesigned">
<h2>CheckRangeSigned<a class="headerlink" href="#checkrangesigned" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckRangeSigned</span> <span class="p">:</span> <span class="n">DINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkrangeunsigned">
<h2>CheckRangeUnsigned<a class="headerlink" href="#checkrangeunsigned" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckRangeUnsigned</span> <span class="p">:</span> <span class="n">UDINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="currentbpupdate">
<h2>CurrentBPUpdate<a class="headerlink" href="#currentbpupdate" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">CurrentBPUpdate</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">PE</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbLPhotonEnergy</span> <span class="p">:</span> <span class="n">FB_LPhotonEnergy</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">L</span><span class="p">:</span><span class="n">Rate</span>
        <span class="n">link</span><span class="p">:</span> <span class="n">IOC</span><span class="p">:</span><span class="n">BSY0</span><span class="p">:</span><span class="n">MP01</span><span class="p">:</span><span class="n">BYKIK_RATE</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">RateEnum</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbBYKIK_Rate</span> <span class="p">:</span> <span class="n">FB_LREALFromEPICS</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">iMaximumValidSeverity</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbEPICSLRate</span> <span class="p">:</span> <span class="n">FB_RateFromEPICS</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">L</span><span class="p">:</span><span class="n">BC</span>
        <span class="n">link</span><span class="p">:</span> <span class="n">SIOC</span><span class="p">:</span><span class="n">SYS0</span><span class="p">:</span><span class="n">MP03</span><span class="p">:</span><span class="n">SC_HXR_BC</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">BCEnum</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbMPS_BeamClass</span> <span class="p">:</span> <span class="n">FB_LREALFromEPICS</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">iMaximumValidSeverity</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">);</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbEPICSLBeamClass</span> <span class="p">:</span> <span class="n">FB_BeamClassFromEPICS</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">L</span><span class="p">:</span><span class="n">Mode</span>
        <span class="n">link</span><span class="p">:</span> <span class="n">SIOC</span><span class="p">:</span><span class="n">FEEH</span><span class="p">:</span><span class="n">MP01</span><span class="p">:</span><span class="n">FACMODE_RBV</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbHXR_MachineMode</span> <span class="p">:</span> <span class="n">FB_LREALFromEPICS</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">iMaximumValidSeverity</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbEPICSLMachineMode</span> <span class="p">:</span> <span class="n">FB_MachineModeFromEPICS</span><span class="p">;</span>


    <span class="o">//</span><span class="n">All</span> <span class="n">Sold</span> <span class="n">attenuators</span> <span class="n">requests</span> <span class="n">are</span> <span class="n">summerrized</span> <span class="n">into</span> <span class="n">this</span> <span class="n">one</span> <span class="n">output</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^IO Outputs^rPhotonEnergy&#39;</span><span class="p">}</span>
    <span class="n">q_rPhotonEnergy</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Stoppers</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
                <span class="o">.</span><span class="n">i_StopperInLS</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">PPS_Stoppers</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">ST1L0_PPS_IN</span><span class="p">;</span>
                <span class="o">.</span><span class="n">i_StopperOutLS</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">PPS_Stoppers</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">ST1L0_PPS_OUT</span><span class="p">;</span>
                <span class="o">.</span><span class="n">q_StopperOUT_Relay</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">MPS_Relay</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">ST1L0_RELAY_OUT</span><span class="p">;</span>
                <span class="o">.</span><span class="n">q_StopperIN_Relay</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">MPS_Relay</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">ST1L0_RELAY_IN</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">st1l0Watcher</span> <span class="p">:</span> <span class="n">FB_LStopper</span><span class="p">(</span>
        <span class="n">PMPS</span><span class="o">.</span><span class="n">L_Stopper</span><span class="o">.</span><span class="n">ST1L0</span><span class="p">,</span>
        <span class="s1">&#39;ST1L0&#39;</span><span class="p">);</span>
     <span class="n">idx</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
    <span class="n">bcBitmask</span> <span class="p">:</span> <span class="n">WORD</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Acquiring</span> <span class="n">photon</span> <span class="n">energy</span>
<span class="n">fbLPhotonEnergy</span><span class="p">(</span><span class="n">BP</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">);</span>

<span class="n">q_rPhotonEnergy</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">fbLPhotonEnergy</span><span class="o">.</span><span class="n">fbHgvpu</span><span class="o">.</span><span class="n">fCurrentPhotonEnergy</span><span class="p">);</span>
<span class="o">//</span><span class="n">Update</span> <span class="n">current</span> <span class="n">photon</span> <span class="n">energy</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neV</span> <span class="o">:=</span> <span class="n">LREAL_TO_REAL</span><span class="p">(</span><span class="n">fbLPhotonEnergy</span><span class="o">.</span><span class="n">fbHgvpu</span><span class="o">.</span><span class="n">fCurrentPhotonEnergy</span><span class="p">);</span>


<span class="o">//</span> <span class="n">Acquiring</span> <span class="n">L</span><span class="o">-</span><span class="n">line</span> <span class="n">rate</span>
<span class="n">fbEPICSLRate</span><span class="p">(</span><span class="n">BP</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span> <span class="n">fbBYKIK_Rate</span><span class="o">:=</span><span class="n">fbBYKIK_Rate</span><span class="p">,</span> <span class="n">FFO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>


<span class="o">//</span> <span class="n">Acquiring</span> <span class="n">L</span><span class="o">-</span><span class="n">line</span> <span class="n">BeamClass</span>
<span class="n">fbEPICSLBeamClass</span><span class="p">(</span><span class="n">BP</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span> <span class="n">fbMPS_BeamClass</span><span class="o">:=</span><span class="n">fbMPS_BeamClass</span><span class="p">,</span> <span class="n">FFO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Acquiring</span> <span class="n">L</span><span class="o">-</span><span class="n">line</span> <span class="n">Machine</span> <span class="n">Mode</span>
<span class="n">fbEPICSLMachineMode</span><span class="p">(</span><span class="n">BP</span><span class="o">:=</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span> <span class="n">fbMPS_MachineMode</span><span class="o">:=</span><span class="n">fbHXR_MachineMode</span><span class="p">,</span> <span class="n">FFO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">);</span>



<span class="o">//</span> <span class="n">Watching</span> <span class="ow">and</span> <span class="n">relaying</span> <span class="n">stopper</span> <span class="n">statuses</span>
<span class="n">st1l0Watcher</span><span class="p">(</span><span class="n">stCurrentBP</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl">GVL</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="cxdisplay">
<h2>CXDisplay<a class="headerlink" href="#cxdisplay" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">CXDisplay</span>
<span class="n">VAR</span>
    <span class="n">DisplayStats</span> <span class="p">:</span> <span class="n">FB_CXSetTextDisplayUSB</span> <span class="o">:=</span> <span class="p">(</span><span class="n">nPort</span><span class="o">:=</span><span class="mi">28928</span><span class="p">);</span>
    <span class="n">fbFormat</span>   <span class="p">:</span> <span class="n">FB_FormatString</span><span class="p">;</span>
    <span class="n">bError</span>     <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">nErrID</span>     <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
    <span class="n">sOut</span>       <span class="p">:</span> <span class="n">T_MaxString</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">DisplayStats</span><span class="o">.</span><span class="n">bExecute</span> <span class="n">S</span><span class="o">=</span> <span class="n">NOT</span> <span class="n">DisplayStats</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">DisplayStats</span><span class="o">.</span><span class="n">bError</span><span class="p">;</span>
<span class="n">DisplayStats</span><span class="o">.</span><span class="n">bExecute</span> <span class="n">R</span><span class="o">=</span> <span class="n">DisplayStats</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">DisplayStats</span><span class="o">.</span><span class="n">bError</span><span class="p">;</span>

<span class="n">DisplayStats</span><span class="o">.</span><span class="n">sLine1</span> <span class="o">:=</span> <span class="s1">&#39;PMPS-ARBITER-K&#39;</span><span class="p">;</span>
<span class="n">fbFormat</span><span class="p">(</span><span class="n">sFormat</span> <span class="o">:=</span> <span class="s1">&#39;Fast Faults: </span><span class="si">%d</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">arg1</span><span class="o">:=</span><span class="n">F_ULINT</span><span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AccumulatedFF</span><span class="p">),</span> <span class="n">sOut</span><span class="o">=&gt;</span><span class="n">DisplayStats</span><span class="o">.</span><span class="n">sLine2</span><span class="p">,</span> <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">bError</span><span class="p">,</span> <span class="n">nErrID</span> <span class="o">=&gt;</span> <span class="n">nErrID</span> <span class="p">);</span>

<span class="n">DisplayStats</span><span class="p">(</span><span class="n">eMode</span><span class="o">:=</span><span class="n">E_CX2100_DisplayModesWr</span><span class="o">.</span><span class="n">eCX2100_WriteLines</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="fast-faults-evaluate">
<h2>Fast_Faults_Evaluate<a class="headerlink" href="#fast-faults-evaluate" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">Fast_Faults_Evaluate</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">EvaluateOutput</span><span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
<span class="o">//</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">EvaluateOutput</span><span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FF</span>
<span class="o">//</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">();</span>
<span class="o">//</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="machinesimulation">
<h2>MachineSimulation<a class="headerlink" href="#machinesimulation" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MachineSimulation</span>
<span class="n">VAR</span>
    <span class="n">fbMachine</span>       <span class="p">:</span>       <span class="n">FB_MachineSimulator</span><span class="p">;</span> <span class="o">//</span><span class="n">Simulates</span> <span class="n">attenuator</span> <span class="k">as</span> <span class="n">well</span>
    <span class="n">fbeVSimulator</span> <span class="p">:</span> <span class="n">FB_eVSimulator</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NoiseLevel</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">);</span>
    <span class="n">rTestPhotonEnergy</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">reV</span> <span class="n">Simulator</span>
<span class="n">fbeVSimulator</span><span class="p">();</span>

<span class="o">//</span> <span class="n">Machine</span> <span class="n">simulator</span>
<span class="n">fbMachine</span><span class="p">(</span>
    <span class="n">i_stAssertedParams</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">,</span>
    <span class="n">iq_stMachineParams</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span>
    <span class="n">i_xFault</span>        <span class="o">:=</span> <span class="n">NOT</span> <span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">q_xFastFaultOut</span><span class="p">,</span>
    <span class="n">xEnableAtt</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">xEnableRate</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">xEnablePE</span> <span class="o">:=</span> <span class="n">TRUE</span>
    <span class="p">);</span>

<span class="o">//</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span> <span class="o">:=</span> <span class="n">F_eVRangeCalculator</span><span class="p">(</span><span class="n">rTestPhotonEnergy</span><span class="p">,</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span><span class="p">);</span>
<span class="o">//</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">neVRange</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl">GVL</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
    <span class="n">Initialize</span>      <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="n">fbLogHandler</span> <span class="p">:</span> <span class="n">FB_LogHandler</span><span class="p">;</span>
    <span class="n">fbEcatDiag</span> <span class="p">:</span> <span class="n">FB_EcatDiagWrapper</span><span class="p">;</span>

    <span class="n">idx</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">System</span> <span class="n">Time</span>
     <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">SystemDT</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
     <span class="s1">&#39;}</span>
    <span class="n">SystemTime</span><span class="p">:</span><span class="n">DINT</span><span class="p">;</span>
    <span class="n">fbTime</span> <span class="p">:</span> <span class="n">FB_LocalSystemTime</span> <span class="o">:=</span> <span class="p">(</span> <span class="n">bEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">dwCycle</span> <span class="o">:=</span> <span class="mi">1</span> <span class="p">);</span> <span class="o">//</span><span class="n">Get</span> <span class="n">current</span> <span class="n">system</span> <span class="n">time</span><span class="p">,</span> <span class="n">used</span> <span class="k">for</span> <span class="n">override</span>
    <span class="n">fbTime_to_UTC</span><span class="p">:</span> <span class="n">FB_TzSpecificLocalTimeToSystemTime</span><span class="p">;</span>
    <span class="n">fbGetTimeZone</span><span class="p">:</span> <span class="n">FB_GetTimeZoneInformation</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Arbiter</span> <span class="n">PLC</span>

<span class="n">IF</span> <span class="n">Initialize</span> <span class="n">THEN</span>
    <span class="n">Initialize</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Setting</span> <span class="n">apertures</span> <span class="n">to</span> <span class="n">zero</span> <span class="k">for</span> <span class="n">now</span>
    <span class="n">FOR</span> <span class="n">idx</span> <span class="o">:=</span> <span class="mi">1</span> <span class="n">TO</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_APERTURES</span> <span class="n">DO</span>
        <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">astApertures</span><span class="p">[</span><span class="n">idx</span><span class="p">]</span><span class="o">.</span><span class="n">Height</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
        <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">astApertures</span><span class="p">[</span><span class="n">idx</span><span class="p">]</span><span class="o">.</span><span class="n">Width</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">END_FOR</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Ethercat</span> <span class="n">Diagnostics</span>
<span class="n">fbEcatDiag</span><span class="p">();</span>

<span class="n">CurrentBPUpdate</span><span class="p">();</span>

<span class="o">///////////////////////////////////////////////////</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">code</span> <span class="n">should</span> <span class="n">be</span> <span class="n">disabled</span> <span class="ow">or</span> <span class="n">removed</span> <span class="ow">in</span> <span class="n">deployment</span>
<span class="o">//</span> <span class="n">Might</span> <span class="n">have</span> <span class="n">a</span> <span class="n">switch</span> <span class="n">to</span> <span class="n">change</span> <span class="n">to</span> <span class="n">simulation</span> <span class="n">mode</span>
<span class="n">MachineSimulation</span><span class="p">();</span>
<span class="o">//</span><span class="n">Testing</span><span class="p">();</span>
<span class="o">///////////////////////////////////////////////////</span>

<span class="o">//</span> <span class="n">PMPS</span> <span class="n">Functionality</span>

<span class="n">PMPS_Arbiter</span><span class="p">();</span>
<span class="n">A_SystemTime</span><span class="p">();</span>

<span class="n">P_SATT</span><span class="p">();</span>

<span class="n">fbLogHandler</span><span class="p">();</span>


<span class="o">//</span><span class="n">FF</span>
<span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">();</span>
<span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>

<span class="n">ACTION</span> <span class="n">A_SystemTime</span><span class="p">:</span>
<span class="o">//</span><span class="n">Get</span> <span class="n">local</span> <span class="n">System</span> <span class="n">Time</span>
<span class="n">fbTime</span><span class="p">(</span><span class="n">sNetID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">);</span>
<span class="o">//</span><span class="n">Get</span> <span class="n">Time</span> <span class="n">Zone</span>
<span class="n">fbGetTimeZone</span><span class="p">(</span><span class="n">sNetID</span><span class="o">:=</span><span class="s1">&#39;&#39;</span><span class="p">,</span><span class="n">bExecute</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span><span class="n">tTimeout</span><span class="o">:=</span><span class="n">T</span><span class="c1">#10S);</span>
<span class="o">//</span><span class="n">change</span> <span class="n">local</span> <span class="n">time</span> <span class="n">to</span> <span class="n">UTC</span> <span class="n">to</span> <span class="n">be</span> <span class="n">compatible</span> <span class="k">with</span> <span class="n">unix</span> <span class="n">time</span> <span class="n">epoch</span> <span class="n">widget</span>
<span class="n">fbTime_to_UTC</span><span class="p">(</span><span class="ow">in</span><span class="o">:=</span> <span class="n">fbTime</span><span class="o">.</span><span class="n">systemTime</span> <span class="p">,</span> <span class="n">tzInfo</span><span class="o">:=</span><span class="n">fbGetTimeZone</span><span class="o">.</span><span class="n">tzInfo</span><span class="p">);</span>

<span class="n">SystemTime</span><span class="o">:=</span> <span class="n">TO_DINT</span><span class="p">(</span><span class="n">TO_DT</span><span class="p">(</span><span class="n">SystemTime_TO_DT</span><span class="p">(</span><span class="n">fbTime_to_UTC</span><span class="o">.</span><span class="n">out</span><span class="p">)));</span>
<span class="n">END_ACTION</span>

<span class="n">ACTION</span> <span class="n">Initialize</span><span class="p">:</span>

<span class="n">END_ACTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#currentbpupdate">CurrentBPUpdate</a></p></li>
<li><p><a class="reference internal" href="#machinesimulation">MachineSimulation</a></p></li>
<li><p><a class="reference internal" href="#pmps-arbiter">PMPS_Arbiter</a></p></li>
<li><p><a class="reference internal" href="#p-satt">P_SATT</a></p></li>
<li><p><a class="reference internal" href="#testing">Testing</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="p-satt">
<h2>P_SATT<a class="headerlink" href="#p-satt" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">P_SATT</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">All</span> <span class="n">Solid</span> <span class="n">attenuators</span> <span class="n">requests</span> <span class="n">are</span> <span class="n">summarized</span> <span class="n">into</span> <span class="n">this</span> <span class="n">one</span> <span class="n">output</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^IO Outputs^SattArrayReq&#39;</span><span class="p">}</span>
    <span class="n">q_SattArrayReq</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AUX_ATTENUATORS</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PMPS_Attenuator_IO</span><span class="p">;</span> <span class="o">//</span> <span class="n">Transmission</span> <span class="n">request</span> <span class="n">to</span> <span class="n">ALL</span> <span class="n">PLCs</span>
    <span class="o">//</span><span class="n">Per</span> <span class="n">PLC</span> <span class="n">current</span> <span class="n">satt</span> <span class="n">trans</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^IO Inputs^SattArrayStatus&#39;</span><span class="p">}</span>
    <span class="n">i_SattArrStatus_LFE</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AUX_ATTENUATORS</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PMPS_Attenuator_IO</span><span class="p">;</span> <span class="o">//</span> <span class="n">Transmission</span> <span class="n">status</span> <span class="kn">from</span> <span class="nn">LFE</span> <span class="n">MOT</span> <span class="n">PLC</span>

    <span class="o">//</span> <span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">motion</span> <span class="n">interface</span> <span class="n">diagnostics</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^WcState^WcStateOut&#39;</span><span class="p">}</span>
    <span class="n">i_bWcStateOut_lfe_mot</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^WcState^WcStateIn&#39;</span><span class="p">}</span>
    <span class="n">i_bWcStateIn_lfe_mot</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[plc-lfe-motion]^InfoData^State&#39;</span><span class="p">}</span>
    <span class="n">i_nState_lfe_mot</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">FFO</span> <span class="n">Connection</span> <span class="n">per</span> <span class="n">PLC</span>
    <span class="n">ffLfeConnection</span> <span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;PMPS Arbiter&#39;</span><span class="p">,</span>
        <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;EtherCAT interface watcher, for lfe-mot connection to systems for attenuation requests. Very rare. Make a note, and if it can be reset, go ahead.&#39;</span><span class="p">,</span>
        <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#5);</span>

<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Send</span> <span class="n">request</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">arbiter</span> <span class="n">to</span> <span class="nb">all</span> <span class="n">satts</span>
<span class="n">MEMCPY</span><span class="p">(</span> <span class="n">ADR</span><span class="p">(</span><span class="n">q_SattArrayReq</span><span class="p">)</span> <span class="p">,</span> <span class="n">ADR</span><span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="o">.</span><span class="n">astAttenuators</span><span class="p">)</span> <span class="p">,</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AUX_ATTENUATORS</span> <span class="o">*</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">ST_PMPS_Attenuator_IO</span><span class="p">)</span> <span class="p">);</span>

<span class="o">//</span><span class="n">TMO</span> <span class="n">motion</span> <span class="n">PLC</span> <span class="n">SATT</span> <span class="n">current</span> <span class="n">trans</span> <span class="n">update</span>
<span class="n">IF</span> <span class="n">i_bWcStateIn_lfe_mot</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">AND</span> <span class="n">i_bWcStateOut_lfe_mot</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">AND</span> <span class="n">i_nState_lfe_mot</span> <span class="o">=</span> <span class="mi">8</span> <span class="n">THEN</span>
    <span class="o">//</span>      <span class="n">Recieve</span> <span class="n">current</span> <span class="n">transmission</span> <span class="n">of</span> <span class="n">the</span> <span class="n">satt</span>
    <span class="o">//</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">astAttenuators</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Attenuators</span><span class="o">.</span><span class="n">AT2L0</span><span class="p">]</span><span class="o">.</span><span class="n">nTran</span> <span class="o">:=</span>  <span class="n">i_SattArrStatus_LFE</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Attenuators</span><span class="o">.</span><span class="n">AT2L0</span><span class="p">]</span><span class="o">.</span><span class="n">nTran</span><span class="p">;</span>
    <span class="o">//</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">astAttenuators</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Attenuators</span><span class="o">.</span><span class="n">AT2L0</span><span class="p">]</span><span class="o">.</span><span class="n">xAttOK</span> <span class="o">:=</span>  <span class="n">i_SattArrStatus_LFE</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Attenuators</span><span class="o">.</span><span class="n">AT2L0</span><span class="p">]</span><span class="o">.</span><span class="n">xAttOK</span><span class="p">;</span>
    <span class="n">ffLfeConnection</span><span class="o">.</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="o">//</span> <span class="n">Fast</span> <span class="n">fault</span>
    <span class="n">fflfeConnection</span><span class="o">.</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">ffLfeConnection</span><span class="p">(</span><span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="pmps-arbiter">
<h2>PMPS_Arbiter<a class="headerlink" href="#pmps-arbiter" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PMPS_Arbiter</span>
<span class="n">VAR</span>

    <span class="n">fbBPRequestor</span> <span class="p">:</span> <span class="n">FB_BPRequestor</span><span class="p">;</span> <span class="o">//</span> <span class="n">Updates</span> <span class="k">global</span> <span class="n">PMPS</span> <span class="n">RequestedBeamParams</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">PhotonEnergyWatcher</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbPhotonEnergyWatcher</span>   <span class="p">:</span>       <span class="n">FB_PhotonEnergyWatcher</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">BeamClassWatcher</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbBeamClassWatcher</span> <span class="p">:</span> <span class="n">FB_BeamClassWatcher</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">BeamClassOutputs</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbMPSInterface</span>  <span class="p">:</span>       <span class="n">FB_BeamClassOutputs_BCD</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">CuRateOutputs</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbCuInterface</span>   <span class="p">:</span>       <span class="n">FB_CTLS_Outputs</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">BeamParamCntl</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbBPControl</span> <span class="p">:</span> <span class="n">FB_BPControlDevice</span><span class="p">(</span><span class="n">nID</span><span class="o">:=</span><span class="mi">10</span><span class="p">);</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Subsystem</span> <span class="n">requests</span> <span class="n">use</span> <span class="n">this</span> <span class="n">FB</span> <span class="ow">and</span> <span class="n">a</span> <span class="n">pragma</span> <span class="n">link</span> <span class="n">to</span> <span class="k">pass</span> <span class="n">their</span> <span class="n">requests</span> <span class="n">to</span> <span class="n">the</span> <span class="n">arbiter</span><span class="o">.</span>
    <span class="n">The</span> <span class="n">fb</span> <span class="ow">is</span> <span class="n">called</span> <span class="n">on</span> <span class="n">each</span> <span class="n">cycle</span> <span class="ow">and</span> <span class="n">updates</span> <span class="n">the</span> <span class="n">arbiter</span> <span class="k">with</span> <span class="n">the</span> <span class="n">current</span> <span class="n">BP</span> <span class="nb">set</span> <span class="n">requested</span>
    <span class="kn">from</span> <span class="nn">the</span> <span class="n">subsystem</span> <span class="n">PLC</span><span class="o">.*</span><span class="p">)</span>
    <span class="o">//&lt;</span><span class="n">TODO</span><span class="o">&gt;</span> <span class="n">make</span> <span class="n">this</span> <span class="n">so</span> <span class="n">it</span> <span class="n">does</span> <span class="nb">input</span> <span class="ow">and</span> <span class="n">output</span> <span class="n">to</span> <span class="n">the</span> <span class="n">IF</span>
    <span class="p">(</span><span class="o">*</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">PLC1</span>
    <span class="s1">&#39;}*)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[plc-lfe-motion]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">motion</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">motion</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">motion</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcStateIn</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">motion</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="n">plc_lfe_motion_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF0F);</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[plc-lfe-optics]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">optics</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">optics</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">optics</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcStateIn</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">optics</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="n">plc_lfe_optics_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF10);</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[plc-xrt-homs]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">xrt</span><span class="o">-</span><span class="n">homs</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">xrt</span><span class="o">-</span><span class="n">homs</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">xrt</span><span class="o">-</span><span class="n">homs</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcStateIn</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">xrt</span><span class="o">-</span><span class="n">homs</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="n">plc_xrt_homs_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF13);</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[plc-lfe-vacuum]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">vacuum</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">vacuum</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">vacuum</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcStateIn</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">vacuum</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="n">plc_lfe_vac_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF11);</span>

        <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[plc-lfe-gem]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">gem</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">gem</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">gem</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcStateIn</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">plc</span><span class="o">-</span><span class="n">lfe</span><span class="o">-</span><span class="n">gem</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="n">plc_lfe_gatt_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF12);</span>

    <span class="p">(</span><span class="o">*</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">)</span><span class="n">SubSysIO</span><span class="p">:</span><span class="n">PLC2</span>
    <span class="s1">&#39;}*)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_RequestedBP:=TIIB[SubSysPLC2]^IO Inputs^RequestedBP;</span>
                                <span class="o">.</span><span class="n">i_xNewRequest</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">xNewRequest</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">o_CurrentBP</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">IO</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">CurrentBP</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_Connected</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_WcState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcState</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOState</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">state</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">i_TxPDOToggle</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">SubSysPLC2</span><span class="p">]</span><span class="o">^</span><span class="n">SYNC</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">TxPDO</span> <span class="n">toggle</span><span class="p">;</span>
                                <span class="s1">&#39;}</span>
    <span class="o">//</span><span class="n">fbSubSys2_PMPS_IO</span> <span class="p">:</span> <span class="n">FB_ArbiterToSubSys_IO</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RequestingSystemID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FF10);</span>



    <span class="n">fbSetPE</span> <span class="p">:</span>       <span class="n">PE_Ranges</span><span class="p">;</span>


<span class="n">END_VAR</span>
<span class="o">////////////////////////////////////////////////////////////</span>

<span class="o">//</span> <span class="n">Dummy</span> <span class="n">device</span> <span class="k">for</span> <span class="n">controling</span> <span class="n">pmps</span> <span class="n">beam</span> <span class="n">parameters</span>
<span class="n">fbBPControl</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">g_fbArbiter1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Updating</span> <span class="n">arbiter</span> <span class="k">with</span> <span class="n">subsystem</span> <span class="n">requests</span><span class="o">.</span>
<span class="n">plc_lfe_motion_PMPS_IO</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">Reset</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">,</span> <span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;LFE MOTION&#39;</span><span class="p">);</span>
<span class="n">plc_lfe_optics_PMPS_IO</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">Reset</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span> <span class="p">,</span> <span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;LFE OPTICS&#39;</span><span class="p">);</span>
<span class="n">plc_lfe_vac_PMPS_IO</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">Reset</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">,</span> <span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;LFE VACUUM&#39;</span><span class="p">);</span>
<span class="n">plc_lfe_gatt_PMPS_IO</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">Reset</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">,</span> <span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;LFE GEMS&#39;</span><span class="p">);</span>
<span class="n">plc_xrt_homs_PMPS_IO</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">Reset</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">,</span> <span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;XRT OPTICS&#39;</span><span class="p">);</span>

<span class="o">//</span><span class="n">Overriding</span> <span class="n">the</span> <span class="n">preemptive</span> <span class="n">requests</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">optics</span> <span class="n">systems</span> <span class="n">until</span> <span class="n">they</span> <span class="n">are</span> <span class="n">valid</span>
<span class="o">//</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="o">.</span><span class="n">RemoveRequest</span><span class="p">(</span><span class="n">nReqId</span><span class="o">:=</span><span class="n">plc_lfe_optics_PMPS_IO</span><span class="o">.</span><span class="n">RequestingSystemID</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Beam</span> <span class="n">parameter</span> <span class="n">requestor</span>
<span class="n">fbBPRequestor</span><span class="p">(</span><span class="n">Arbiter</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">q_ReqBP</span> <span class="o">=&gt;</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Request</span> <span class="n">beam</span> <span class="k">class</span>
<span class="nc">fbMPSInterface</span><span class="p">(</span><span class="n">BP</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Request</span> <span class="n">Cu</span> <span class="n">beam</span> <span class="n">rate</span>
<span class="n">fbCuInterface</span><span class="p">(</span><span class="n">BP</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Keep</span> <span class="n">an</span> <span class="n">eye</span> <span class="n">on</span> <span class="n">the</span> <span class="n">beam</span> <span class="k">class</span>
<span class="nc">fbBeamClassWatcher</span><span class="p">(</span><span class="n">i_stCurrentBeamParams</span>    <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span>
                    <span class="n">i_stRequestedBeamParams</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">,</span>
                    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
                    <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Keep</span> <span class="n">an</span> <span class="n">eye</span> <span class="n">on</span> <span class="n">the</span> <span class="n">photon</span> <span class="n">energy</span>
<span class="n">fbPhotonEnergyWatcher</span><span class="p">(</span><span class="n">i_stCurrentBeamParams</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="p">,</span>
                    <span class="n">i_stRequestedBeamParams</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span><span class="p">,</span>
                    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
                    <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl">GVL</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="testing">
<h2>Testing<a class="headerlink" href="#testing" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">Testing</span>
<span class="n">VAR</span>
    <span class="n">AttemptReset</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#1s);</span>
    <span class="n">gAttemptReset</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#500ms);</span>

    <span class="n">testFF</span> <span class="p">:</span> <span class="n">FB_FastFault</span><span class="p">;</span>
    <span class="n">cycle</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Trip</span> <span class="n">a</span> <span class="n">fast</span> <span class="n">fault</span> <span class="n">periodically</span>
<span class="n">testFF</span><span class="p">(</span><span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">);</span>
<span class="o">//</span><span class="n">testFF</span><span class="o">.</span><span class="n">i_xOK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">cycle</span> <span class="n">mod</span> <span class="mi">1000</span><span class="p">)</span> <span class="o">=</span> <span class="mi">0</span><span class="p">;</span>
<span class="o">//</span><span class="n">cycle</span> <span class="o">:=</span> <span class="n">cycle</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>

<span class="o">//</span><span class="n">Periodically</span> <span class="k">try</span> <span class="n">to</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">photon</span> <span class="n">energy</span> <span class="n">fault</span><span class="o">.</span>
<span class="n">AttemptReset</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">PMPS_Arbiter</span><span class="o">.</span><span class="n">fbPhotonEnergyWatcher</span><span class="o">.</span><span class="n">xPhotonEnergyWithinBounds</span><span class="p">,</span> <span class="n">Q</span><span class="o">=&gt;</span><span class="n">GVL</span><span class="o">.</span><span class="n">AttemptReset</span><span class="p">);</span>

<span class="n">gAttemptReset</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">xOK</span><span class="p">,</span> <span class="n">Q</span><span class="o">=&gt;</span><span class="n">GVL</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">i_xReset</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl">GVL</a></p></li>
<li><p><a class="reference internal" href="#pmps-arbiter">PMPS_Arbiter</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="Arbiter_ArbiterPLC_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2023, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>